    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    AirLoop DataCenter top,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    CoolSys1_Supply,               !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;  !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1_Demand,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                    !- Loop Design Temperature Difference {deltaC}


!- Design Loop Exit Temperature: Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Loop Design Temperature Difference: Per  90.1-2010 G3.1.3.13, design temperature rise of 10F (range temperature).
!- Sizing Option: new inputs after V8.3. We choose coincident to be aligned with system sizing. Default (leaving blank) is noncoincident.
!- Zone Timesteps in Averaging Window: alignment with system inputs for Timesteps in Averaging Window.
!- Coincident Sizing Factor Mode: GlobalCoolingSizingFactor aligns with the system level sizing parameter inputs.


  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444444,                    !- Design Loop Exit Temperature {C}
    5.55555555555556,                     !- Loop Design Temperature Difference {deltaC}
    Coincident,      !- Sizing Option
    6,                  !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor; !- Coincident Sizing Factor Mode

!- Plant loop for dry cooler and boiler for Data Center

  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}



!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...

!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG

!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010 
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.


!- Water cooled chillers: Positive Displacement chillers...

!- 90.1-2004 and 2007 Baseline curves...

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        	!- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        	!- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y


Curve:Bicubic,
     WC_PD_LT75_2004_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y




Curve:Bicubic,
     WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2004_EIRFPLR,    !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                  !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,                  !- Coefficient1 Constant
    -0.0229032,                 !- Coefficient2 x
    0.0016504,                  !- Coefficient3 x**2
    0.0118156,                  !- Coefficient4 y
    0.0004345,                  !- Coefficient5 y**2
    -0.0010132,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PA_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,  !- Name
    0.9061171,                  !- Coefficient1 Constant
    0.0292267,                  !- Coefficient2 x
    -0.0003665,                 !- Coefficient3 x**2
    -0.0009698,                 !- Coefficient4 y
    -0.0000907,                 !- Coefficient5 y**2
    0.0002535,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,  !- Name
    0.3617782,                  !- Coefficient1 Constant
    -0.0230016,                 !- Coefficient2 x
    0.0009672,                  !- Coefficient3 x**2
    0.0131801,                  !- Coefficient4 y
    0.0003761,                  !- Coefficient5 y**2
    -0.0007121,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PB_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!- Water cooled chillers: Centrifugal Chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,  	!- Name
    0.7446451,                  !- Coefficient1 Constant
    0.0114858,                  !- Coefficient2 x
    0.0000148,                 	!- Coefficient3 x**2
    0.0224010,                 	!- Coefficient4 y
    -0.0006880,                  !- Coefficient5 y**2
    0.0009839,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,  	!- Name
    0.7728770,                  !- Coefficient1 Constant
    0.0221010,                 	!- Coefficient2 x
    -0.0000799,                 !- Coefficient3 x**2
    -0.0070045,                 !- Coefficient4 y
    0.0004763,                  !- Coefficient5 y**2
    -0.0010612,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    
Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
   
Curve:Bicubic,
     WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
     
    !- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2010_PA_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,  	!- Name
    0.5362340,                  !- Coefficient1 Constant
    0.005581,                  !- Coefficient2 x
    -0.0013654,                 !- Coefficient3 x**2
    0.0488966,                 !- Coefficient4 y
    -0.0012018,                 !- Coefficient5 y**2
    0.0010523,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,  	!- Name
    1.0821822,                  !- Coefficient1 Constant
    0.0042977,                 !- Coefficient2 x
    -0.0013182,                  !- Coefficient3 x**2
    -0.0260781,                  !- Coefficient4 y
    0.0008256,                  !- Coefficient5 y**2
    -0.0006013,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    AC_2004_CAPFT,  		!- Name
    1.0433811,                  !- Coefficient1 Constant
    0.0407077,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,  		!- Name
    0.5961915,                  !- Coefficient1 Constant
    -0.0099496,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    AC_2010_PA_CAPFT,  		!- Name
    1.0433825,                  !- Coefficient1 Constant
    0.0407073,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,  		!- Name
    0.5961907,                  !- Coefficient1 Constant
    -0.0099493,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentCapFT,        !- Name
      0.7446451,                  !- Coefficient1 Constant
      0.0114858,                  !- Coefficient2 x
      0.0000148,                 !- Coefficient3 x**2
      0.0224010,                  !- Coefficient4 y
      -0.0006880,                 !- Coefficient5 y**2
      0.0009839,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentEIRFT,        !- Name
      0.7728770,                  !- Coefficient1 Constant
      0.0221010,                 !- Coefficient2 x
      -0.0000799,                  !- Coefficient3 x**2
      -0.0070045,                  !- Coefficient4 y
      0.0004763,                  !- Coefficient5 y**2
      -0.0010612,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
      ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
      






























!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

  NodeList,
    Basement Inlet Nodes,    !- Name
    Basement Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Core_bottom Inlet Nodes, !- Name
    Core_bottom VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Core_mid Inlet Nodes,    !- Name
    Core_mid VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Core_top Inlet Nodes,    !- Name
    Core_top VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    CAV_bas_OANode List,     !- Name
    CAV_bas_OAInlet Node;    !- Node 1 Name

  NodeList,
    VAV_bot WITH REHEAT_OANode List,  !- Name
    VAV_bot WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_mid WITH REHEAT_OANode List,  !- Name
    VAV_mid WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_top WITH REHEAT_OANode List,  !- Name
    VAV_top WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    DataCenter Basement Inlets,  !- Name
    DataCenter Basement Supply Inlet;  !- Node 1 Name

  NodeList,
    DataCenter bot Inlets,   !- Name
    DataCenter bot Supply Inlet;  !- Node 1 Name

  NodeList,
    DataCenter mid Inlets,   !- Name
    DataCenter mid Supply Inlet;  !- Node 1 Name

  NodeList,
    DataCenter top Inlets,   !- Name
    DataCenter top Supply Inlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

  BranchList,
    CAV_bas Air Loop Branches,  !- Name
    CAV_bas Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_bot WITH REHEAT Air Loop Branches,  !- Name
    VAV_bot WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_mid WITH REHEAT Air Loop Branches,  !- Name
    VAV_mid WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_top WITH REHEAT Air Loop Branches,  !- Name
    VAV_top WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 5 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 21 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 22 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 23 Name

  BranchList,
    CoolSys1 Supply Supply Side Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name



  BranchList,
    CoolSys1 Demand Demand Side Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name



  BranchList,
    AirLoop DataCenter Basement Branches,  !- Name
    AirLoop DataCenter Basement Main Branch;  !- Branch 1 Name

  BranchList,
    AirLoop DataCenter bot Branches,  !- Name
    AirLoop DataCenter bot Main Branch;  !- Branch 1 Name

  BranchList,
    AirLoop DataCenter mid Branches,  !- Name
    AirLoop DataCenter mid Main Branch;  !- Branch 1 Name

  BranchList,
    AirLoop DataCenter top Branches,  !- Name
    AirLoop DataCenter top Main Branch;  !- Branch 1 Name



  BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Dummy Boiler Branch,     !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Branch 2 Name
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Branch 3 Name
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Branch 4 Name
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Branch 5 Name
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Branch 6 Name
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Branch 7 Name
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Branch 8 Name
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Branch 9 Name
    Plant Demand Bypass Branch,  !- Branch 10 Name
    Plant Demand Outlet Branch;  !- Branch 11 Name
  BranchList,
    CoolSys1 Supply Demand Side Branches,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Branch 2 Name
    CoolSys1 Supply Side Bypass,  !- Branch 3 Name
    CoolSys1 Supply Demand Side Outlet Branch;  !- Branch 4 Name
  BranchList,
    CoolSys1 Demand Supply Side Branches,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Branch 2 Name
    CoolSys1 Demand Side Bypass,  !- Branch 3 Name
    CoolSys1 Demand Supply Side Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Supply Side Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Supply Side Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Demand Side Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Demand Side Mixer;   !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name
  ConnectorList,
    CoolSys1 Supply Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Demand Side Mixer;  !- Connector 2 Name
  ConnectorList,
    CoolSys1 Demand Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Supply Side Mixer;  !- Connector 2 Name



  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    CAV_bas Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CAV_bas_OA,              !- Component 1 Name
    CAV_bas Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas_OA-CAV_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    CAV_bas_CoolC,           !- Component 2 Name
    CAV_bas_OA-CAV_CoolCNode,!- Component 2 Inlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    CAV_bas_HeatC,           !- Component 3 Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Component 3 Inlet Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    CAV_bas Fan,             !- Component 4 Name
    CAV_bas_HeatC-CAV_FanNode,  !- Component 4 Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_bot WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_bot WITH REHEAT_OA,  !- Component 1 Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_bot WITH REHEAT_CoolC,  !- Component 2 Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_bot WITH REHEAT_HeatC,  !- Component 3 Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan, !- Component 4 Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_mid WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_mid WITH REHEAT_OA,  !- Component 1 Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_mid WITH REHEAT_CoolC,  !- Component 2 Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_mid WITH REHEAT_HeatC,  !- Component 3 Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_mid WITH REHEAT Fan, !- Component 4 Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_top WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_top WITH REHEAT_OA,  !- Component 1 Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_top WITH REHEAT_CoolC,  !- Component 2 Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_top WITH REHEAT_HeatC,  !- Component 3 Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_top WITH REHEAT Fan, !- Component 4 Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom sub cat,     !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid sub cat,        !- Component 1 Name
    Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top sub cat,        !- Component 1 Name
    Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_mid VAV Box Reheat Coil,  !- Component 1 Name
    Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_top VAV Box Reheat Coil,  !- Component 1 Name
    Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_top VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name



  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT_HeatC,  !- Component 1 Name
    VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT_HeatC,  !- Component 1 Name
    VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT_HeatC,  !- Component 1 Name
    VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_bas_HeatC,           !- Component 1 Name
    CAV_bas_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DataCenter_ExtraWaterHeatC,  !- Component 1 Name
    DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    DataCenter_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name



  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,  !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller1,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller2 Pump,  !- Component 1 Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller2,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;  !- Component 2 Outlet Node Name


  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT_CoolC,  !- Component 1 Name
    VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT_CoolC,  !- Component 1 Name
    VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT_CoolC,  !- Component 1 Name
    VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_bas_CoolC,           !- Component 1 Name
    CAV_bas_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name



  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 1,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 2,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Heat Exchanger Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat exchanger,   !- Component 1 Name
    CoolSys1 Exchancher Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchancher Supply Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Heat Exchanger Demand Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat exchanger,   !- Component 1 Name
    CoolSys1 Exchancher Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchancher Demand Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Supply Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Bypass,  !- Component 1 Name
    CoolSys1 Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Demand Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass,  !- Component 1 Name
    CoolSys1 Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Supply Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Supply Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Outlet Pipe ,  !- Component 1 Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Demand Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Inlet Pipe ,  !- Component 1 Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Demand Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Outlet Pipe ,  !- Component 1 Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name



  Branch,
    AirLoop DataCenter Basement Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter Basement OA System,  !- Component 1 Name
    AirLoop DataCenter Basement Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter Basement Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter Basement DXAC Heat Pump,  !- Component 2 Name
    DataCenter Basement Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter Basement Humidifier Inlet,  !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    DataCenter Basement Humidifier,  !- Component 3 Name
    AirLoop DataCenter Basement Humidifier Inlet,  !- Component 3 Inlet Node Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    DataCenter_ExtraElecHeatC,  !- Component 4 Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Component 4 Inlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DataCenter_ExtraWaterHeatC,  !- Component 5 Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Component 5 Inlet Node Name
    AirLoop DataCenter Basement Supply Air Outlet;  !- Component 5 Outlet Node Name

  Branch,
    AirLoop DataCenter bot Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter bot OA System,  !- Component 1 Name
    AirLoop DataCenter bot Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter bot Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter bot DXAC Heat Pump,  !- Component 2 Name
    DataCenter bot Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet;  !- Component 2 Outlet Node Name

  Branch,
    AirLoop DataCenter mid Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter mid OA System,  !- Component 1 Name
    AirLoop DataCenter mid Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter mid Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter mid DXAC Heat Pump,  !- Component 2 Name
    DataCenter mid Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet;  !- Component 2 Outlet Node Name

  Branch,
    AirLoop DataCenter top Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter top OA System,  !- Component 1 Name
    AirLoop DataCenter top Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter top Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter top DXAC Heat Pump,  !- Component 2 Name
    DataCenter top Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet;  !- Component 2 Outlet Node Name



  Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,    !- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Dummy Boiler Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Dummy Boiler,            !- Component 1 Name
    Dummy Boiler Inlet Node, !- Component 1 Inlet Node Name
    Dummy Boiler Outlet Node;!- Component 1 Outlet Node Name

  Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name



  Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name



  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Component 1 Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter Basement,  !- Component 1 Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Component 1 Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Component 1 Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter top,  !- Component 1 Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter bot,  !- Component 1 Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter mid,  !- Component 1 Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter top,  !- Component 1 Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,  !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name


  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Bypass,  !- Name
    CoolSys1 Supply Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass,  !- Name
    CoolSys1 Demand Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Outlet Pipe ,  !- Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Outlet Pipe ,  !- Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Inlet Pipe ,  !- Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Outlet Node Name
	
!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========


  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme



  PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


  PlantLoop,
    CoolSys1_Supply,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Supply Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Supply Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Supply Demand Side Connectors,  !- Demand Side Connector List Name
	UniformLoad;             !- Load Distribution Scheme
  PlantLoop,
    CoolSys1_Demand,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Sec Loop Operation,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Demand Inlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Demand Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Demand Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Demand Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme
	

  PlantLoop,
    Single Water Plant Loop, !- Name
    UserDefinedFluidType,    !- Fluid Type
    EthyleneGlycol40Percent, !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER LOOP ===========

!- Minimum and maximum Loop Temperatures are relaxed and not used to set the control or sizing limits.

  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name
  PlantEquipmentOperationSchemes,
    CoolSys1 Sec Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Sec Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    WSHPPlant Operation Scheme,  !- Control Scheme 1 Name
    Always_On;               !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER OPERATION SCHEMES ===========

  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COOLING LOAD RANGE BASED OPERATION ===========

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
1057516.74, !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
1057516.74, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name
  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
1057516.74, !- Load Range 1 Upper Limit {W}
    CoolSys1 HeatExchanger;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
1057516.74, !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
1057516.74, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT ===========

  PlantEquipmentOperation:ComponentSetpoint,
    WSHPPlant Operation Scheme,  !- Name
    FluidCooler:TwoSpeed,    !- Equipment 1 Object Type
    Central Tower,           !- Equipment 1 Name
    Central Tower Inlet Node,!- Demand Calculation 1 Node Name
    Plant Supply Outlet Node,!- Setpoint 1 Node Name
    autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Boiler:HotWater,         !- Equipment 2 Object Type
    Dummy Boiler,            !- Equipment 2 Name
    Dummy Boiler Inlet Node, !- Demand Calculation 2 Node Name
    Plant Supply Outlet Node,!- Setpoint 2 Node Name
    autosize,                !- Component 2 Flow Rate {m3/s}
    Heating;                 !- Operation 2 Type

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name
  PlantEquipmentList,
    CoolSys1 HeatExchanger,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Bypass Heat exchanger;   !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER EQUIPMENT LIST ===========

  CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name

  CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========

  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 20 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name

  Connector:Splitter,
    CoolSys1 Supply Supply Side Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CoolSys1 Demand Demand Side Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Outlet Branch 4 Name

  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name
  Connector:Splitter,
    CoolSys1 Supply Demand Side Splitter,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Outlet Branch 2 Name
  Connector:Splitter,
    CoolSys1 Demand Supply Side Splitter,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Outlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Outlet Branch 2 Name



  Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Dummy Boiler Branch,     !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Outlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Outlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Outlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Outlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Outlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Outlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Outlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Outlet Branch 8 Name
    Plant Demand Bypass Branch;  !- Outlet Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 20 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name

  Connector:Mixer,
    CoolSys1 Supply Supply Side Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CoolSys1 Demand Demand Side Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Inlet Branch 4 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name
  Connector:Mixer,
    CoolSys1 Supply Demand Side Mixer,  !- Name
    CoolSys1 Supply Demand Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Inlet Branch 2 Name
  Connector:Mixer,
    CoolSys1 Demand Supply Side Mixer,  !- Name
    CoolSys1 Demand Supply Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Inlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Inlet Branch 2 Name


  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Dummy Boiler Branch,     !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Inlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Inlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Inlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Inlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Inlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Inlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Inlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Inlet Branch 8 Name
    Plant Demand Bypass Branch;  !- Inlet Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========


  AirLoopHVAC,
    CAV_bas,                 !- Name
    CAV_bas_Controllers,     !- Controller List Name
    CAV_bas Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    CAV_bas Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CAV_bas Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    CAV_bas Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    CAV_bas Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    CAV_bas Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT_Controllers,  !- Controller List Name
    VAV_bot WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_bot WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_mid WITH REHEAT,     !- Name
    VAV_mid WITH REHEAT_Controllers,  !- Controller List Name
    VAV_mid WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_mid WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_top WITH REHEAT,     !- Name
    VAV_top WITH REHEAT_Controllers,  !- Controller List Name
    VAV_top WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_top WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    AirLoop DataCenter Basement,  !- Name
    DataCenter_bas_HeatC_Controllers,  !- Controller List Name
    AirLoop DataCenter Basement Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter Basement Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter Basement Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter Basement Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter Basement Supply Air Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AirLoop DataCenter bot,  !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter bot Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter bot Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter bot Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter bot Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter bot Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter bot Supply Air Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AirLoop DataCenter mid,  !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter mid Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter mid Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter mid Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter mid Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter mid Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter mid Supply Air Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AirLoop DataCenter top,  !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter top Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter top Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter top Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter top Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter top Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter top Supply Air Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========

  AirLoopHVAC:ControllerList,
    DataCenter_bas_HeatC_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DataCenter_bas_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    CAV_bas_Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CAV_bas_CoolC_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    CAV_bas_HeatC_Controller;!- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_bot WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_mid WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_mid WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_top WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_top WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    CAV_bas_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_bas_OA_Controller;   !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_bot WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_mid WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_top WITH REHEAT_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    AirLoop DataCenter Basement OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter Basement OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter bot OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter bot OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter mid OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter mid OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter top OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter top OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_bas_OA_Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CAV_bas_OAMixing Box;    !- Component 1 Name












AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_bot WITH REHEAT_OAMixing Box;  !- Component 1 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_mid WITH REHEAT_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_mid WITH REHEAT_OAMixing Box;  !- Component 1 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_top WITH REHEAT_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_top WITH REHEAT_OAMixing Box;  !- Component 1 Name









  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter Basement OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter Basement OA Mixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter bot OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter bot OA Mixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter mid OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter mid OA Mixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter top OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter top OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========


  AirLoopHVAC:OutdoorAirSystem,
    CAV_bas_OA,              !- Name
    CAV_bas_OA_Controllers,  !- Controller List Name
    CAV_bas_OA_Equipment,    !- Outdoor Air Equipment List Name
    CAV_bas Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT_OA,  !- Name
    VAV_bot WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_bot WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_bot WITH REHEAT Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_mid WITH REHEAT_OA,  !- Name
    VAV_mid WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_mid WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_mid WITH REHEAT Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_top WITH REHEAT_OA,  !- Name
    VAV_top WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_top WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_top WITH REHEAT Availability Manager List;  !- Availability Manager List Name




  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter Basement OA System,  !- Name
    AirLoop DataCenter Basement OA System Controllers,  !- Controller List Name
    AirLoop DataCenter Basement OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter Basement Availability Manager;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter bot OA System,  !- Name
    AirLoop DataCenter bot OA System Controllers,  !- Controller List Name
    AirLoop DataCenter bot OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter bot Availability Manager;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter mid OA System,  !- Name
    AirLoop DataCenter mid OA System Controllers,  !- Controller List Name
    AirLoop DataCenter mid OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter mid Availability Manager;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter top OA System,  !- Name
    AirLoop DataCenter top OA System Controllers,  !- Controller List Name
    AirLoop DataCenter top OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter top Availability Manager;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========


  OutdoorAir:NodeList,
    CAV_bas_OANode List;     !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_bot WITH REHEAT_OANode List;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_mid WITH REHEAT_OANode List;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_top WITH REHEAT_OANode List;  !- Node or NodeList Name 1




  OutdoorAir:Node,
    DataCenter Basement Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    DataCenter bot Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    DataCenter mid Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    DataCenter top Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========


  OutdoorAir:Mixer,
    CAV_bas_OAMixing Box,     !- Name
    CAV_bas_OA-CAV_CoolCNode, !- Mixed Air Node Name
    CAV_bas_OAInlet Node,  !- Outdoor Air Stream Node Name  !- Outdoor Air Stream Node Name
    CAV_bas_OARelief Node,   !- Relief Air Stream Node Name
    CAV_bas Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_bot WITH REHEAT_OAMixing Box,   !- Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name  !- Outdoor Air Stream Node Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_mid WITH REHEAT_OAMixing Box,   !- Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name  !- Outdoor Air Stream Node Name
    VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_top WITH REHEAT_OAMixing Box,   !- Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name  !- Outdoor Air Stream Node Name
    VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name


  OutdoorAir:Mixer,
    DataCenter Basement OA Mixing Box,  !- Name
    DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter Basement Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter Basement Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter Basement Return Air Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DataCenter bot OA Mixing Box,  !- Name
    DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter bot Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter bot Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter bot Return Air Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DataCenter mid OA Mixing Box,  !- Name
    DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter mid Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter mid Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter mid Return Air Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DataCenter top OA Mixing Box,  !- Name
    DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter top Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter top Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter top Return Air Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    AirLoop DataCenter Basement Availability,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop DataCenter bot Availability,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop DataCenter mid Availability,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop DataCenter top Availability,  !- Name
    Always_On;               !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========

  AvailabilityManagerAssignmentList,
    CAV_bas Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_bas Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_mid WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_mid WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_top WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_top WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter Basement Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter Basement Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter bot Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter bot Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter mid Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter mid Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter top Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter top Availability;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========

  AvailabilityManager:NightCycle,
    CAV_bas Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_bot WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_mid WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_top WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING & COOLING ===========


  SetpointManager:SingleZone:Heating,
    CAV_bas SupAirTemp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Basement,                !- Control Zone Name
    Basement Air Node,       !- Zone Node Name
    Basement Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Heating,
    DataCenter Basement SupAirTemp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6,!- Control Zone Name
    DataCenter Basement Zone Air Node,  !- Zone Node Name
    DataCenter Basement Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter Basement Supply Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Heating,
    DataCenter_bot_ZN_6 SupAirTemp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_bot_ZN_6,     !- Control Zone Name
    DataCenter bot Zone Air Node,  !- Zone Node Name
    DataCenter bot Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Heating,
    DataCenter_mid_ZN_6 SupAirTemp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_mid_ZN_6,     !- Control Zone Name
    DataCenter mid Zone Air Node,  !- Zone Node Name
    DataCenter mid Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Heating,
    DataCenter_top_ZN_6 SupAirTemp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_top_ZN_6,     !- Control Zone Name
    DataCenter top Zone Air Node,  !- Zone Node Name
    DataCenter top Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Cooling,
    CAV_bas SupAirTemp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Basement,                !- Control Zone Name
    Basement Air Node,       !- Zone Node Name
    Basement Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    Basement Inlet Nodes;    !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Cooling,
    DataCenter Basement SupAirTemp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6,!- Control Zone Name
    DataCenter Basement Zone Air Node,  !- Zone Node Name
    DataCenter Basement Supply Inlet,  !- Zone Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Cooling,
    DataCenter_bot_ZN_6 SupAirTemp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_bot_ZN_6,     !- Control Zone Name
    DataCenter bot Zone Air Node,  !- Zone Node Name
    DataCenter bot Supply Inlet,  !- Zone Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter bot;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Cooling,
    DataCenter_mid_ZN_6 SupAirTemp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_mid_ZN_6,     !- Control Zone Name
    DataCenter mid Zone Air Node,  !- Zone Node Name
    DataCenter mid Supply Inlet,  !- Zone Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter mid;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Cooling,
    DataCenter_top_ZN_6 SupAirTemp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_top_ZN_6,     !- Control Zone Name
    DataCenter top Zone Air Node,  !- Zone Node Name
    DataCenter top Supply Inlet,  !- Zone Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter top;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========

  SetpointManager:OutdoorAirReset,
    VAV_bot Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    VAV_mid Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    VAV_top Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name




  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========


  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

  SetpointManager:SingleZone:Humidity:Minimum,
    DataCenter_Basement Humidifier HUMRAT setpoint,  !- Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    DataCenter Basement Zone Air Node;  !- Control Zone Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    DataCenter_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter Basement Supply Air Outlet,  !- Reference Setpoint Node Name
    DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========


  SetpointManager:MixedAir,
    CAV_bas_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Basement Inlet Nodes,  !- Reference Setpoint Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas_HeatC-CAV_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Basement Inlet Nodes,  !- Reference Setpoint Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas_OA-CAV_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter Basement OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Reference Setpoint Node Name
    DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter Basement Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter bot OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Reference Setpoint Node Name
    DataCenter bot Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter bot Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter mid OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Reference Setpoint Node Name
    DataCenter mid Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter mid Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter top OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Reference Setpoint Node Name
    DataCenter top Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter top Mixed Air Outlet;  !- Setpoint Node or NodeList Name





!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:SIMPLE ===========

  Controller:WaterCoil,
    CAV_bas_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    CAV_bas_CoolC-CAV_HeatCNode,  !- Sensor Node Name
    CAV_bas_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    CAV_bas_HeatC_Controller,!- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    CAV_bas_HeatC-CAV_FanNode,  !- Sensor Node Name
    CAV_bas_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_mid WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_mid WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_top WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_top WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DataCenter_bas_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    AirLoop DataCenter Basement Supply Air Outlet,  !- Sensor Node Name
    DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========

  Controller:OutdoorAir,
    CAV_bas_OA_Controller,    !- Name
    CAV_bas_OARelief Node,    !- Relief Air Outlet Node Name
    CAV_bas Supply Equipment Inlet Node,   !- Return Air Node Name
    CAV_bas_OA-CAV_CoolCNode, !- Mixed Air Node Name
    CAV_bas_OAInlet Node,     !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,           !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;  !- Heat Recovery Bypass Control Type!- Heat Recovery Bypass Control Type
  Controller:OutdoorAir,
    VAV_bot WITH REHEAT_OA_Controller,   !- Name
    VAV_bot WITH REHEAT_OARelief Node,   !- Relief Air Outlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_bot WITH REHEAT_DCV;        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_mid WITH REHEAT_OA_Controller,   !- Name
    VAV_mid WITH REHEAT_OARelief Node,   !- Relief Air Outlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_mid WITH REHEAT_DCV;        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_top WITH REHEAT_OA_Controller,   !- Name
    VAV_top WITH REHEAT_OARelief Node,   !- Relief Air Outlet Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_top WITH REHEAT_DCV;        !- Mechanical Ventilation Controller Name



  Controller:OutdoorAir,
    AirLoop DataCenter Basement OA Controller,  !- Name
    DataCenter Basement Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter Basement Return Air Inlet,  !- Return Air Node Name
    DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter Basement Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name



  Controller:OutdoorAir,
    AirLoop DataCenter bot OA Controller,  !- Name
    DataCenter bot Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter bot Return Air Inlet,  !- Return Air Node Name
    DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter bot Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} !- Economizer Maximum Limit Dry-Bulb Temperature {C}                      
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;          !- Minimum Outdoor Air Schedule Name



  Controller:OutdoorAir,
    AirLoop DataCenter mid OA Controller,   !- Name
    DataCenter mid Relief Air Outlet,   !- Relief Air Outlet Node Name
    AirLoop DataCenter mid Return Air Inlet,   !- Return Air Node Name
    DataCenter mid Mixed Air Outlet,   !- Mixed Air Node Name
    DataCenter mid Outside Air Inlet,   !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} !- Economizer Maximum Limit Dry-Bulb Temperature {C}                      
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter top OA Controller,  !- Name
    DataCenter top Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter top Return Air Inlet,  !- Return Air Node Name
    DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter top Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} !- Economizer Maximum Limit Dry-Bulb Temperature {C}                      
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    VAV_top WITH REHEAT_DCV, !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_top,                !- Zone 1 Name
    CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_top,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_top,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_bot WITH REHEAT_DCV, !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom,             !- Zone 1 Name
    CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_bottom,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_bottom,     !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_mid WITH REHEAT_DCV, !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_mid,                !- Zone 1 Name
    CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_mid,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_mid,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

  ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,       !- Zone Air Node Name
    Basement Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_bottom,             !- Zone Name
    Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,    !- Zone Air Node Name
    Core_bottom Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_mid,                !- Zone Name
    Core_mid Equipment,      !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,       !- Zone Air Node Name
    Core_mid Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_top,                !- Zone Name
    Core_top Equipment,      !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,       !- Zone Air Node Name
    Core_top Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name



  ZoneHVAC:EquipmentConnections,
    DataCenter_basement_ZN_6,!- Zone Name
    DataCenter Basement Equipment,  !- Zone Conditioning Equipment List Name
    DataCenter Basement Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter Basement Zone Air Node,  !- Zone Air Node Name
    DataCenter Basement Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_bot_ZN_6,     !- Zone Name
    DataCenter bot Equipment,!- Zone Conditioning Equipment List Name
    DataCenter bot Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter bot Zone Air Node,  !- Zone Air Node Name
    DataCenter bot Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_mid_ZN_6,     !- Zone Name
    DataCenter mid Equipment,!- Zone Conditioning Equipment List Name
    DataCenter mid Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter mid Zone Air Node,  !- Zone Air Node Name
    DataCenter mid Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_top_ZN_6,     !- Zone Name
    DataCenter top Equipment,!- Zone Conditioning Equipment List Name
    DataCenter top Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter top Zone Air Node,  !- Zone Air Node Name
    DataCenter top Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

  ZoneHVAC:EquipmentList,
    Basement Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Basement Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_bottom Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_mid Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_mid VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_top Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_top VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    DataCenter Basement Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter Basement Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DataCenter bot Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter bot Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DataCenter mid Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter mid Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DataCenter top Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter top Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========

  ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,     !- Name
    Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,        !- Name
    Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_mid VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,        !- Name
    Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_top VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    Basement Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Basement Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter Basement Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter Basement Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter bot Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter bot Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter mid Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter mid Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter top Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter top Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========


  AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.327,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.34,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.357,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.302,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.331,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.297,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

  ZoneControl:Humidistat,
    DataCenter Basement Humidistat,  !- Name
    DataCenter_basement_ZN_6,!- Zone Name
    DC_MinRelHumSetSch;      !- Humidifying Relative Humidity Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

  ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Core_bottom Thermostat,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Core_mid Thermostat,     !- Name
    Core_mid,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Core_top Thermostat,     !- Name
    Core_top,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_top DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    DataCenter Basement Thermostat,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    DataCenter bot Thermostat,  !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    DataCenter mid Thermostat,  !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    DataCenter top Thermostat,  !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========

  ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name


  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    DataCenter Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_DC_SCH,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_DC_SCH;          !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========

  AirLoopHVAC:SupplyPath,
    CAV_bas,                 !- Name
    CAV_bas Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_bas Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_bot WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_mid WITH REHEAT,     !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_mid WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_top WITH REHEAT,     !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_top WITH REHEAT Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter Basement Supply Path,  !- Name
    ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter Basement Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter bot Supply Path,  !- Name
    ZoneSplitter DataCenter bot Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter bot Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter mid Supply Path,  !- Name
    ZoneSplitter DataCenter mid Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter mid Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter top Supply Path,  !- Name
    ZoneSplitter DataCenter top Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter top Zone Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========

  AirLoopHVAC:ReturnPath,
    CAV_bas Return Air Path, !- Name
    CAV_bas Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_bas Return Air Mixer;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Air Path,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    GroundFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_bot WITH REHEAT Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_mid WITH REHEAT Return Air Path,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    MidFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_mid WITH REHEAT Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_top WITH REHEAT Return Air Path,  !- Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    TopFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_top WITH REHEAT Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter Basement Return Path,  !- Name
    ZoneMixer DataCenter Basement Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter Basement Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter bot Return Path,  !- Name
    ZoneMixer DataCenter bot Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter bot Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter mid Return Path,  !- Name
    ZoneMixer DataCenter mid Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter mid Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter top Return Path,  !- Name
    ZoneMixer DataCenter top Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter top Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN PLENUM ===========

  AirLoopHVAC:ReturnPlenum,
    GroundFloor_Return_Plenum,  !- Name
    GroundFloor_Plenum,      !- Zone Name
    GroundFloor_Plenum Node, !- Zone Node Name
    GroundFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Perimeter_bot_ZN_1 Return Air Node,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 4 Node Name
    Core_bottom Return Air Node;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    MidFloor_Return_Plenum,  !- Name
    MidFloor_Plenum,         !- Zone Name
    MidFloor_Plenum Node,    !- Zone Node Name
    MidFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Perimeter_mid_ZN_1 Return Air Node,  !- Inlet 1 Node Name
    Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 4 Node Name
    Core_mid Return Air Node;!- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    TopFloor_Return_Plenum,  !- Name
    TopFloor_Plenum,         !- Zone Name
    TopFloor_Plenum Node,    !- Zone Node Name
    TopFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Perimeter_top_ZN_1 Return Air Node,  !- Inlet 1 Node Name
    Perimeter_top_ZN_2 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_top_ZN_4 Return Air Node,  !- Inlet 4 Node Name
    Core_top Return Air Node;!- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    CAV_bas Supply Air Splitter,  !- Name
    CAV_bas Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_bot WITH REHEAT Supply Air Splitter,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_mid WITH REHEAT Supply Air Splitter,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_top WITH REHEAT Supply Air Splitter,  !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter Basement Zone Splitter,  !- Name
    ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Inlet Node Name
    DataCenter Basement Supply Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter bot Zone Splitter,  !- Name
    ZoneSplitter DataCenter bot Supply Air Inlet,  !- Inlet Node Name
    DataCenter bot Supply Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter mid Zone Splitter,  !- Name
    ZoneSplitter DataCenter mid Supply Air Inlet,  !- Inlet Node Name
    DataCenter mid Supply Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter top Zone Splitter,  !- Name
    ZoneSplitter DataCenter top Supply Air Inlet,  !- Inlet Node Name
    DataCenter top Supply Inlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========

  AirLoopHVAC:ZoneMixer,
    CAV_bas Return Air Mixer,!- Name
    CAV_bas Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node;!- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_bot WITH REHEAT Return Air Mixer,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    GroundFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_mid WITH REHEAT Return Air Mixer,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_top WITH REHEAT Return Air Mixer,  !- Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter Basement Zone Mixer,  !- Name
    ZoneMixer DataCenter Basement Return Air Outlet,  !- Outlet Node Name
    DataCenter Basement Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter bot Zone Mixer,  !- Name
    ZoneMixer DataCenter bot Return Air Outlet,  !- Outlet Node Name
    DataCenter bot Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter mid Zone Mixer,  !- Name
    ZoneMixer DataCenter mid Return Air Outlet,  !- Outlet Node Name
    DataCenter mid Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter top Zone Mixer,  !- Name
    ZoneMixer DataCenter top Return Air Outlet,  !- Outlet Node Name
    DataCenter top Return Outlet;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: BOILER:SIMPLE ===========


  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
1516936.675, !- Nominal Capacity {W}
0.8125, !- Nominal Thermal Efficiency
	LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode


  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name




  Boiler:HotWater,
    Dummy Boiler,            !- Name
    NaturalGas,              !- Fuel Type
93894.07, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Dummy Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Dummy Boiler Inlet Node, !- Boiler Water Inlet Node Name
    Dummy Boiler Outlet Node,!- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Dummy Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: Chiller:Electric:ReformulatedEIR ===========

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
1057516.74, !- Reference Capacity {W}
6.28, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.0446671, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
WC_CENT_2010_PB_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_CENT_2010_PB_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_CENT_300to600_2010_PB_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
1057516.74, !- Reference Capacity {W}
6.28, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.0446671, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
WC_CENT_2010_PB_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_CENT_2010_PB_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_CENT_300to600_2010_PB_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    1.135624,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.803988738,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    8146.58,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    8146.58,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.25413987,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.25413987,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: COOLING TOWER:TWO SPEED ===========

!- Design Outdoor Air Wet-Bulb Temperature from the EPW file
!- Design Range Temperature is set to 10 deltaF per 90.1-2010 G3.1.3.13
!- Design Approach Temperature. Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Therefore, we use Design Approach Temperature to set condenser water design supply temperature, i.e. Design Approach Temperature = min(10F, (85 - Design OA WbT from EPW))

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    20,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,                      !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.043486, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
15369.0947812141, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,             !- Cell Control              !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor
  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    20,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,                      !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.043486, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
15369.0947812141, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,             !- Cell Control              !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: FLUIDCOOLER:SINGLESPEED ===========




!- Based on EnergyPlus 9.0 Reference, default 
!- Low Fan Speed U-Factor Times Area Sizing Factor 0.6
!- Low Speed Nominal Capacity Sizing Factor 0.5
!- Low Fan Speed Air Flow Rate Sizing Factor 0.5
!- Low Fan Speed Fan Power Sizing Factor 0.16

  FluidCooler:TwoSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    ,                        !- High Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    582060,                  !- High Speed Nominal Capacity {W}
    291030,                  !- Low Speed Nominal Capacity {W}
    0.5,                     !- Low Speed Nominal Capacity Sizing Factor
    51.67,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6,                    !- Design Entering Air Wet-bulb Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    49248.2712,                !- High Fan Speed Fan Power {W}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    0.16;                     !- Low Fan Speed Fan Power Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========

  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    29891,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type



  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,3.2485,-4.7443,2.5295, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;




  Pump:ConstantSpeed,
    CoolSys1 Chiller1 Pump,  !- Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    44761.27683,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Pump:ConstantSpeed,
    CoolSys1 Chiller2 Pump,  !- Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    44761.27683,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name




  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    134283.8305,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANT SPEED ===========


  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179045.1073,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    SEQUENTIAL,              !- Flow Sequencing Control Scheme
    148556.6249,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9, !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:WATER:COOLING ===========

  Coil:Cooling:Water,
    CAV_bas_CoolC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CAV_bas_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_bas_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_bas_OA-CAV_CoolCNode,!- Air Inlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_bot WITH REHEAT_CoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_mid WITH REHEAT_CoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_mid WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_top WITH REHEAT_CoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_top WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:WATER:SIMPLEHEATING ===========


  Coil:Heating:Water,
    DataCenter_ExtraWaterHeatC,  !- Name
    DataCenter_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    DataCenter_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Air Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    0,                       !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection



  Coil:Heating:Electric,
    DataCenter_ExtraElecHeatC,  !- Name
    DataCenter_ExtraElecHeatC_Sch,  !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Air Inlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Core_top VAV Box Damper Node,  !- Air Inlet Node Name
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_bas_HeatC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_bas_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_bas_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Air Inlet Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_bot WITH REHEAT_HeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_mid WITH REHEAT_HeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_mid WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_top WITH REHEAT_HeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_top WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter Basement,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Humidifier Inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter bot,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter mid,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter top,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter top,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.562435074,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.702274725,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.702274725,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter top,  !- Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.702274725,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter Basement,  !- Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter bot,  !- Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter mid,  !- Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter top,  !- Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter top,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

  Humidifier:Steam:Electric,
    DataCenter Basement Humidifier,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AirLoop DataCenter Basement Humidifier Inlet,  !- Air Inlet Node Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR ===========


  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter Basement DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Humidifier Inlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_basement_ZN_6,!- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter Basement Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter Basement,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter Basement,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter bot DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_bot_ZN_6,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter bot Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter bot,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter bot,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter mid DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_mid_ZN_6,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter mid Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter mid,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter mid,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter top DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_top_ZN_6,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter top Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter top,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter top,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter top,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    CAV_bas Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1018.41, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_bas_HeatC-CAV_FanNode,  !- Air Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    VAV_bot WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    VAV_mid WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    VAV_top WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    DataCenter Basement Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.61425, !- Fan Total Efficiency
1018.41, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.945, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    DataCenter bot Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    DataCenter mid Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    DataCenter top Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATIONS ===========

  FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent, !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.4;                     !- Glycol Concentration





  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========


  WaterUse:Equipment,
    Core_bottom sub cat,     !- Name
    WaterUse,             !- End-Use Subcategory
    3.66667e-05,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Core_mid sub cat,        !- Name
    WaterUse,             !- End-Use Subcategory
    3.66667e-05,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Core_top sub cat,        !- Name
    WaterUse,             !- End-Use Subcategory
    3.66667e-05,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========


  WaterUse:Connections,
    Core_bottom sub cat,     !- Name
    Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom sub cat;     !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Core_mid sub cat,        !- Name
    Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid sub cat;        !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Core_top sub cat,        !- Name
    Core_top sub cat Water Inlet Node,  !- Inlet Node Name
    Core_top sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top sub cat;        !- Water Use Equipment 1 Name

!No PV for this case


  EnergyManagementSystem:Sensor,
    T_OA,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_FanMassFlow,  !- Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_Humidifier_Status,  !- Name
    DataCenter Basement Humidifier,  !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_CLG_SP,                    !- Name
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_HeatC_Status, !- Name
    HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Electric Power;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    DataCenter_AfterHumidifier_Temp,  !- Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_AfterElecHeatC_Temp,  !- Name
    DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name






!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraElecHeatC_SP,  !- Name
    DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraWaterHeatC_SP,  !- Name
    AirLoop DataCenter Basement Supply Air Outlet,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraElecHeatC_Status,  !- Name
    DataCenter_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraWaterHeatC_Status,  !- Name
    DataCenter_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
    




!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    DataCenter_Main_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    DataCenter_Main;         !- Program Name 1


  EnergyManagementSystem:Program,
    DataCenter_Main,         !- Name
    IF DataCenter_Humidifier_Status > 0,  !- Program Line 1
    SET DataCenter_ExtraElecHeatC_Status = 0,  !- Program Line 2
    SET DataCenter_ExtraElecHeatC_SP = DataCenter_AfterHumidifier_Temp + 0.36,  !- <none>
    SET DataCenter_ExtraWaterHeatC_SP = DataCenter_CLG_SP,   !- <none>
    ELSE,                    !- <none>
    SET DataCenter_ExtraElecHeatC_Status = 0,  !- <none>
    SET DataCenter_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && DataCenter_HeatC_Status >0,  !- <none>
    SET HeatGain = 0 * (DataCenter_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (DataCenter_FanMassFlow/1.2)*2118,  !- <none>
    SET DataCenter_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET DataCenter_ExtraWaterHeatC_Status = 1,  !- <none>
    SET DataCenter_ExtraWaterHeatC_SP = DataCenter_AfterElecHeatC_Temp + DataCenter_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET DataCenter_ExtraWaterHeatC_Status = 0,  !- <none>
    ENDIF;                   !- <none>







  EnergyManagementSystem:GlobalVariable,
    DataCenter_PreheatDeltaT;!- Erl Variable 1 Name

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraElecHeatC_Status,  !- Name
    DataCenter_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraWaterHeatC_Status,  !- Name
    DataCenter_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraElecHeatC_SP,  !- Name
    DataCenter_ExtraElecHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraWaterHeatC_SP,  !- Name
    DataCenter_ExtraWaterHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_PreheatDeltaT,!- Name
    DataCenter_PreheatDeltaT,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

  EnergyManagementSystem:InternalVariable,
    DataCenter_FanDesignMass,!- Name
    DataCenter Basement Supply Fan,  !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: REPORT VARIABLE ===========

!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!  Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J  ! the total amount of heat transfer taking place in the coil
!  Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
!  Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average   ! the water outlet mass flow rate
!  Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average  ! the amount of outdoor air entering the zone
!  Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average  ! average outdoor air mass flow rate introduced by the outdoor air controller
!  Output:Variable,*,Boiler Heating Energy,hourly; !- HVAC Sum J ! the heating output (load) of the boiler
!  Output:Variable,*,Chiller Evaporator Cooling Energy,hourly; !- HVAC Sum J   ! the evaporator heat transfer which is the cooling delivered by the chiller
  
!! Heating coils named as XXX_EXTRAWATERHEATC are dummy heating coils to capture heat transfer from the preheating coil to the bypass air when the air handling units are in the cooling mode. 
!! Heating coils named as XXX_ EXTRAELECHEATC are dummy heating coils to capture heat transfer from the electric steam humidifier airstream in the air handling units. 
!! The modeling strategy is documented in Section 5.2.2.8 Addendum 90.1-2010as Humidification System Requirements in the “ANSI/ASHRAE/IES Standard 90.1-2013 Determination of Energy Savings: Quantitative Analysis" report. 


!! Additional output variables that can be useful to review the mechancial equipment load profiles
! Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
! Output:Variable,SHWSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,VAV_bot WITH REHEAT SUPPLY EQUIPMENT OUTLET NODE,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_mid WITH REHEAT SUPPLY EQUIPMENT OUTLET NODE,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_top WITH REHEAT SUPPLY EQUIPMENT OUTLET NODE,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_bot WITH REHEAT_OAINLET NODE,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_mid WITH REHEAT_OAINLET NODE,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_top WITH REHEAT_OAINLET NODE,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,*,Boiler Heating Rate,Hourly;
! Output:Variable,*,Chiller Evaporator Cooling Rate,Hourly;
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_bot WITH REHEAT Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_mid WITH REHEAT Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_top WITH REHEAT Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,              !- Report 1 Name
    Standard62.1Summary;              !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========
  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;



  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2    

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2013,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeLarge,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4C,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_WA_Seattle,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     






  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    ,                        !- Key Name 1
    DataCenterPlugLoads:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    500000,  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.987,  !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_Int_EQUIP;         !- Meter 2 Name



  EnergyManagementSystem:Sensor,
    Tower_PumpMassFlow,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller1_Status,         !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller2_Status,         !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveInput,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveValue,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    TowerCurveOutput,        !- Name
    Tower_Fan_Curve,         !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type


  EnergyManagementSystem:Program,
    ChangTowerFlow,          !- Name
    IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
    IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
    SET AirInput = 0.5 * SensedCurveInput,  !- <none>
    ELSE,                    !- <none>
    SET AirInput = 0.2,      !- <none>
    ENDIF,                   !- <none>
    SET TowerCurveOutput =  2* (AirInput^3),  !- <none>
    ELSE,                    !- <none>
    SET TowerCurveOutput = SensedCurveValue,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    ChangeTowerFlow_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ChangTowerFlow;          !- Program Name 1




  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  1516936.675, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8125, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 1,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1


  EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
	

  EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==3 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 26.7,  !- <none>
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>





  EnergyManagementSystem:InternalVariable,
    Chiller2PumpDesignFlow,  !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpStatus,      !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller1PumpFlow,        !- Name
    COOLSYS1 CHILLER1 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpFlow,        !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2Status,          !- Name
    COOLSYS1 CHILLER2,       !- Actuated Component Unique Name
    Plant Component Chiller:Electric:ReformulatedEIR,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    ChillerPlantDemandLoad,  !- Name
    CoolSys1_Supply,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Program,  		! Addendum DV
    PlantPump_EMS_Program,  			! 
IF ChillerPlantDemandLoad < 1057516.74, ! Addendum DV EMS Chiller Capacity.  Will be overriden by sizing script.
      SET Chiller2PumpStatus = 0,  !- <none>
    SET Chiller2Status = 0,  !- <none>
    SET Chiller2PumpFlow = 0,!- <none>
    ELSE,                    !- <none>
    SET Chiller2PumpStatus = 1,  !- <none>
    SET Chiller2Status = 1,  !- <none>
    SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    PlantPump_EMS_Program Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PlantPump_EMS_Program;   !- Program Name 1





HeatExchanger:FluidToFluid,
    Bypass Heat exchanger,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CoolSys1 Exchancher Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
    CoolSys1 Exchancher Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CoolSys1 Exchancher Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
    CoolSys1 Exchancher Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    ,                        !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1;                       !- Sizing Factor



